# Electrical Installation Level 2 — points for the instructor to check

Units shared with Welding (communication, maths, OH&S, measuring, marking out, drawings, reports, customer service, quotations, ordering materials, professionalism, entrepreneurship) are listed in `../welding-fabrication/CHECK-LIST.md`.

General: every practical is done on training boards or bays, never live. Run and function tests are done by the instructor on a protected bench. Only earth colours are asked (green, green-yellow or bare); neutral colours are left out because Jamaica mixes North American and IEC practice. Mains is 110/220 V, 50 Hz.

## MEMINS0262D Install distribution panels, metering sockets, terminal mains
- "Terminal mains" is read as the conductors from the meter socket's load terminals to the main breaker and panel. Confirm.
- The meter socket's supply terminals, the meter and the seal are treated as the power company's only. Trainees never touch them, and the practical leaves them empty and labelled. Check this matches the Centre's practice.
- The supply terminals are at the top of the socket.
- A government electrical inspection comes before the power company connects.
- No earth-rod length or earth-resistance pass value is given; only the principle is taught.
- Practical 2 needs an earthing practice area where trainees can drive a rod.

## EEMINS0022B Perform basic testing and inspection on electrical installations
- The usual insulation test voltage is 500 V DC. No minimum pass value is given.
- The GFCI test button is pressed "as the maker's label says".

## EEMMRD0012B Troubleshoot and repair basic electrical/electronic circuits; EEMMRD0022B Dismantle and reassemble electromechanical components
- Groups do dead tests only.
- Practical 2 of EEMMRD0012B powers its board from a 9 V battery, with no mains anywhere. Confirm this fits the Centre's rule.

## MEMINS0062D Terminate and connect specialist cables
- Check these figures:
  - the T568B order;
  - 75 Ω coax for TV;
  - a 100 m Ethernet channel.
- An instrument cable screen is earthed at one end "unless the drawing says otherwise".
- MI (mineral-insulated) cable is included but may be uncommon locally.

## MEMINS0172C Prepare and install basic cable trays
- Short answer 4's 1.2 m support spacing is an arithmetic exercise. The real spacing comes from the maker's tables.

## EEMEDR0011B Interpret and draw standard electrical drawings
- Symbols used: a circle with an X is a lamp, a zigzag or rectangle is a resistor, coils are a transformer. Check these match the symbol set the Centre teaches.
- Question 28 (and essay 6 of MEMINS0011E) explains that a two-way switch is called "three-way" in North American catalogues. Check the term the Centre uses.

## MEMFAB0011D Perform manual soldering/de-soldering of electrical/electronic components
- Question 11 gives 300–350 °C as a common iron temperature for tin-lead solder. Check it against the Centre's solder and stations.

## MEMINS0011E Install, terminate and connect electrical wiring systems
- Question 8: a 220 V water heater goes on its own two-pole breaker.
- Question 27: earth is green or green-and-yellow. Confirm this matches local practice.
- A board's incoming terminals stay live even when the main switch is off.

## MEMINS0051D Cut, bend and install electrical conduits
- The offset multipliers (30° = 2, 45° ≈ 1.4) and the three-bend saddle are geometry.
- Take-up figures are left to the bender maker.
- Saddle spacing, bends between draw-in points and conduit fill are asked as principles ("as the code requires").

## MEMMRD0091D Terminate basic signal and data cables
- Covers twisted pair, coax and screened multi-core cable. Fibre appears in only one short answer; add more if the Centre's unit standard includes fibre terminating.

## Equipment the practicals assume
- Training isolation boards and proving units.
- Low-resistance ohmmeters.
- A hand conduit bender and a die stock.
- Adjust the practicals if any of these are missing.

## MEMINS0092D Install electrical and electronic apparatus, machines and controls
- "Secondary wiring" is read as the control and signal wiring between devices in a panel (question 25, Practical 1). Confirm.

## EEMEDR0012B Use electrical software to draw simple circuits
- Symbols follow the IEC style. Check them against the Centre's software.
- The Ctrl+Z and Esc answers assume Windows.

## EEMINS0012B Interpret electrical standards, specifications and drawings
- The cable table, inverter clearances and the "230/400 V" nameplate are made-up example data, not Jamaican ratings. Change them to local values if they confuse trainees.
- IP65 is given as a safe choice for outdoor fittings.

## MEMCOR0132C Use industrial instrumentation measuring devices
- Practical 2: the instructor sets the test-rig air pressure (below the rig's lowest rating) and the pass/fail tolerance.

## MEMMRD0072E Shut down/isolate machines/equipment
- Stored energy is covered (capacitors, springs, air and oil pressure, gravity, flywheels, heat).
- Practical 2 has trainees test a speed drive for stored charge while the instructor watches. Decide whether the Centre's rig and rules allow this.

## MEMMRD0182E Locate and repair/rectify electrical circuits
- Fault-finding uses dead tests only.
- Both RCD and GFCI are used; keep the term the Centre teaches.

## MEMCOR0152C Use graphical techniques and perform simple statistical computations
- Add "calculators allowed" to the instructions if the Centre allows them.

## EEMELS0011B Apply basic electrical safety
- **Practical 1:** trainees check their tester on a socket outlet of a powered training board, with the instructor present. Decide whether the Centre allows this, or use a proving unit instead.
- Question 22: prove a 110 V outlet dead between all three pairs (L-N, L-E, N-E).
- Electrical fires: CO2 (question 39) and dry powder (short answer 8).
- Practical 2: the shock-rescue role play uses a drill tagged TRAINING that is never plugged in. No real chest compressions are given.

## EEMTEC0011B Apply principles and practices in electrical installation
- 110 V for lights and general outlets (question 9); 220 V for an electric stove (question 10).
- Switch names use both systems: two-way (three-way), strappers or travellers, and "intermediate" switch (questions 18–20). Question 14 assumes AWG wire sizes. Confirm the Centre's terms.
- The instructor connects the board to the protected supply only after the dead tests pass.

## MEMCOR0161D Plan to undertake a routine task
- Set in electrical work only.

## MEMCOR0071E Use electrical/electronic measuring devices
- Question 7: 50 Hz is the right answer.
- Question 20 assumes the meter has separate mA and 10 A sockets.
- Practical 2's insulation test voltage is set by the instructor.

## ITIDAT0212D Use advanced features of computer applications; ITIWEB1012C Use social media tools for collaboration and engagement
- Shared with Cosmetology and Beauty Therapy.
- GCT is "the current rate, from the instructor". The J$10,000 level in Practical 1 is arbitrary.
- No social media platforms are named.
- The practicals use the Centre's practice account and publish nothing without the instructor's permission.

# Electives

Elective units, written to the same rules as the core units. Every test starts as To check.

## EETOPT0092A Develop an understanding of concepts and application of optoelectronics technology
- Typical figures, not maker values: LED forward voltage about 2 V (red) and about 3 V (blue/white) at 20 mA; a red LED reads about 1.6–2 V on diode test; one silicon solar cell gives about 0.5–0.6 V; visible light 400–700 nm (630 nm is red).
- The practicals are breadboard work on a 6–9 V bench supply the assessor connects; they assume LDRs, small NPN transistors and an optocoupler (the optocoupler part is optional).

## EETOPT0112A Install LED technology signs
- IP65 or higher outdoors; a driver margin of about 20%; ladder at 75° (1 out for 4 up), about 1 m above the landing. Approval from the municipal corporation "may" be needed: confirm the local approval process.
- No mains at any point: the assessor supplies 12 V or 24 V DC. Practical 2 assumes a block training wall (a timber frame if there is none).

## EETOPT0152A Apply the fibre optic technology
- Jacket colours are "often" yellow (singlemode) and aqua (OM3/OM4); a green connector body means APC. Short answer 10 uses 0.5 dB per connector pair and 0.4 dB/km as example data, not a pass standard.
- No fusion splicer assumed: Practical 1 falls back to mechanical splices or field-installable connectors; Practical 2 uses a light source and power meter, or a red-light (VFL) continuity check. The assessor runs every light source; never look into a fibre end.
