{
  "format": "cestis-assessment-bank",
  "version": 1,
  "status": "to-check",
  "written": "2026-10-31",
  "note": "Prepared from the unit title and the trade's usual practice. An instructor must read and correct it, and mark it Ready, before it is opened for an intake.",
  "programme": "Electrical Installation",
  "qualification": {
    "id": "QUAL-EIM-L3",
    "title": "ELECTRICAL INSTALLATION AND MAINTENANCE LEVEL 3",
    "code": "MEM32507"
  },
  "level": 3,
  "unit": {
    "code": "MEMCOR0132A",
    "title": "Use Industrial Instrumentation measuring devices"
  },
  "theory1": {
    "minutes": 150,
    "instructions": "Answer all 45 questions. Each question has one best answer: choose it. Each question is worth 1 mark. Time allowed: 2 hours 30 minutes. Your answers are saved as you go.",
    "questions": [
      { "id": "T1-01", "topic": "Planning and permits", "stem": "You are asked to calibrate a pressure transmitter that is fitted on a working process line. Which document must be in place before you start?", "options": ["A permit to work signed by the person in charge of the plant", "The maker's sales leaflet and price list for a new transmitter", "A purchase order for a new transmitter", "Last month's production report for the plant"], "answer": 0 },
      { "id": "T1-02", "topic": "Planning and permits", "stem": "Before a calibration job, why do you tell the control room operator which transmitter you will be working on?", "options": ["So the operator can record your hours on the time sheet", "So the operator can order a spare transmitter for you", "So the operator can put the loop in manual and expect odd readings", "So the operator can shut the whole plant down for the rest of the day"], "answer": 2 },
      { "id": "T1-03", "topic": "Planning and permits", "stem": "A data sheet lists a transmitter as 'sensor limits 0–1 600 kPa, calibrated 0–1 000 kPa'. What is its calibrated span?", "options": ["600 kPa", "1 000 kPa", "1 600 kPa", "2 600 kPa"], "answer": 1 },
      { "id": "T1-04", "topic": "Choosing the instrument", "stem": "A tank's level must be measured all the time and sent to a control panel 200 m away. Which is the best choice?", "options": ["A sight glass read by an operator every hour", "A float switch that closes at one set level", "A dipstick marked in centimetres", "A level transmitter with a 4–20 mA output"], "answer": 3 },
      { "id": "T1-05", "topic": "Choosing the instrument", "stem": "A pressure gauge is needed where the normal pressure is 300 kPa and the highest likely pressure is 450 kPa. Which scale is the best choice?", "options": ["0–400 kPa", "0–600 kPa", "0–1 600 kPa", "0–2 500 kPa"], "answer": 1 },
      { "id": "T1-06", "topic": "Choosing the instrument", "stem": "Why should the reference instrument used in a calibration be several times (often at least four times) more accurate than the instrument being checked?", "options": ["So the check takes a quarter of the usual time", "So the reference never needs its own calibration", "So the instrument under test needs no adjustment", "So its own error has little effect on the result"], "answer": 3 },
      { "id": "T1-07", "topic": "Signals and loops", "stem": "A pressure transmitter ranged 0–600 kPa is sending 16 mA. What pressure does this show?", "options": ["400 kPa", "450 kPa", "480 kPa", "533 kPa"], "answer": 1 },
      { "id": "T1-08", "topic": "Signals and loops", "stem": "A temperature transmitter is ranged −50 °C to 150 °C. What current should it send when the process is at 0 °C?", "options": ["4 mA", "6 mA", "8 mA", "12 mA"], "answer": 2 },
      { "id": "T1-09", "topic": "Signals and loops", "stem": "A 4–20 mA loop reads 2.1 mA at the control panel. What does this most likely mean?", "options": ["The process value is at the bottom of its range", "The process value is at the middle of its range", "The loop or the transmitter has a fault", "The process value is above the top of its range"], "answer": 2 },
      { "id": "T1-10", "topic": "Signals and loops", "stem": "Why are most 4–20 mA signal loops run in twisted-pair, screened cable?", "options": ["So the cable is easier to pull through long runs of conduit", "To reduce electrical noise picked up from power cables", "So the loop can also carry 220 V when needed", "So the cable needs no labels at either end"], "answer": 1 },
      { "id": "T1-11", "topic": "Signals and loops", "stem": "Where is the screen of an instrument signal cable usually connected to earth?", "options": ["At one end only, usually the panel end", "At both ends and at every junction box", "At the field end and at every junction box", "At neither end; it is left floating"], "answer": 0 },
      { "id": "T1-12", "topic": "Signals and loops", "stem": "A 250 Ω resistor is placed in a 4–20 mA loop so that a recorder can read volts. What voltage is across it when the loop carries 12 mA?", "options": ["1 V", "2 V", "3 V", "5 V"], "answer": 2 },
      { "id": "T1-13", "topic": "Signals and loops", "stem": "In a two-wire (loop-powered) transmitter, where does the transmitter get its power from?", "options": ["From a battery fitted inside the transmitter", "From the same two wires that carry the signal", "From a separate 220 V supply in the field", "From the process fluid flowing past the sensor"], "answer": 1 },
      { "id": "T1-14", "topic": "Signals and loops", "stem": "With the transmitter disconnected, a technician uses a loop calibrator to send 4, 12 and 20 mA into a panel input. What is this checking?", "options": ["That the transmitter's sensor is accurate", "That the process pipe holds its pressure", "That the cable insulation resistance is high", "That the panel shows the right value for each signal"], "answer": 3 },
      { "id": "T1-15", "topic": "Pressure and level", "stem": "A transmitter marked 'kPa(a)' reads about 101 kPa when its port is open to the air. Why?", "options": ["It measures absolute pressure, which includes the air's pressure", "It has a zero error of about 101 kPa that must be adjusted out at once", "It is a vacuum transmitter that is reading backwards", "It measures gauge pressure and is over its range"], "answer": 0 },
      { "id": "T1-16", "topic": "Pressure and level", "stem": "When a differential pressure (DP) transmitter is taken out of service with a three-valve manifold, why is the equalising valve opened?", "options": ["To let the process fluid drain out of the pipe", "To stop one side of the sensor taking full line pressure alone", "To raise the line pressure for the calibration", "To give a quick check of the transmitter's span before it is removed"], "answer": 1 },
      { "id": "T1-17", "topic": "Pressure and level", "stem": "With the vent closed and the equalising valve open, what is the usual order for putting a DP transmitter back into service on a three-valve manifold?", "options": ["Open the high side, close the equaliser, open the low side", "Open both block valves at once, then close the equaliser", "Close the equaliser, open the low side, open the high side", "Open the low side and the high side, leave the equaliser open"], "answer": 0 },
      { "id": "T1-18", "topic": "Pressure and level", "stem": "A pressure transmitter at the bottom of an open water tank reads 29.4 kPa. About how deep is the water? (Take 9.81 kPa for each metre of water.)", "options": ["2.0 m", "2.9 m", "3.0 m", "3.3 m"], "answer": 2 },
      { "id": "T1-19", "topic": "Pressure and level", "stem": "A level transmitter at the bottom of a tank was set up for water. The tank now holds a lighter oil. What will its reading do?", "options": ["Read higher than the true level", "Read lower than the true level", "Read the true level, as density has no effect", "Read zero until the tank is completely full"], "answer": 1 },
      { "id": "T1-20", "topic": "Pressure and level", "stem": "Which level instrument works without touching the liquid, by timing an echo from its surface?", "options": ["A float switch", "A DP transmitter", "An ultrasonic level sensor", "A sight glass"], "answer": 2 },
      { "id": "T1-21", "topic": "Temperature", "stem": "A Pt100 resistance sensor reads about 138.5 Ω. About what temperature is it at?", "options": ["38.5 °C", "100 °C", "138.5 °C", "238.5 °C"], "answer": 1 },
      { "id": "T1-22", "topic": "Temperature", "stem": "Why is an RTD often connected with three wires instead of two?", "options": ["So the sensor can work at a higher voltage", "So the sensor can also act as a thermocouple", "So a spare wire is ready if one breaks", "So the resistance of the leads is cancelled out"], "answer": 3 },
      { "id": "T1-23", "topic": "Temperature", "stem": "A type K thermocouple has been extended to the panel with ordinary copper cable. What is the result?", "options": ["The reading is better, as copper conducts well", "The thermocouple burns out as soon as it is heated", "The reading is right but slower to change", "The reading is wrong, as new junctions are formed"], "answer": 3 },
      { "id": "T1-24", "topic": "Temperature", "stem": "What does cold junction compensation in a thermocouple instrument do?", "options": ["Cools the tip of the thermocouple when it is used in hot processes", "Allows for the temperature where the wires meet the instrument", "Stops the thermocouple wires from corroding", "Protects the instrument input from a short circuit"], "answer": 1 },
      { "id": "T1-25", "topic": "Temperature", "stem": "A new temperature sensor fitted in a thermowell responds very slowly to changes. What is a likely cause?", "options": ["The sensor tip is not touching the bottom of the well", "The loop current is too high for the sensor", "The sensor has been wired with screened cable", "The transmitter's range has been set too wide"], "answer": 0 },
      { "id": "T1-26", "topic": "Flow", "stem": "An orifice-plate flow meter shows a differential pressure of 25% of its maximum. About what percentage of maximum flow is passing?", "options": ["6%", "25%", "50%", "75%"], "answer": 2 },
      { "id": "T1-27", "topic": "Flow", "stem": "Why does a flow meter maker ask for a length of straight pipe before and after the meter?", "options": ["So the meter can be taken out without a shutdown", "So the pipe can expand freely when it gets hot", "So the meter is easy to read from the floor", "So the flow is smooth and even as it reaches the meter"], "answer": 3 },
      { "id": "T1-28", "topic": "Flow", "stem": "Which flow meter suits dirty water with grit in it, with no moving parts and almost no pressure loss?", "options": ["A turbine flow meter", "An orifice plate with a DP transmitter", "A magnetic flow meter", "A glass-tube variable-area meter"], "answer": 2 },
      { "id": "T1-29", "topic": "Flow", "stem": "A flow reading is needed on a pipe that cannot be cut or shut down. Which instrument suits this job best?", "options": ["A clamp-on ultrasonic flow meter", "An orifice plate and DP transmitter", "An in-line turbine flow meter", "A variable-area meter in the line"], "answer": 0 },
      { "id": "T1-30", "topic": "Calibration", "stem": "Why is a calibration check done at 0, 25, 50, 75 and 100% of range going up, and then again coming down?", "options": ["To warm the instrument up before the real test", "To use up the time set aside in the job plan", "To test the loop cable for insulation faults", "To find errors across the range, including hysteresis"], "answer": 3 },
      { "id": "T1-31", "topic": "Calibration", "stem": "A 0–1 000 kPa transmitter has 500 kPa applied and sends 12.24 mA. What is its error as a percentage of span?", "options": ["0.24%", "1.5%", "2.0%", "2.4%"], "answer": 1 },
      { "id": "T1-32", "topic": "Calibration", "stem": "The as-found readings show a transmitter is well out of tolerance. As well as adjusting it, what should you do?", "options": ["Adjust it, and record only the as-left readings on the calibration sheet", "Throw away the earlier calibration record", "Report it, so readings since the last check can be reviewed", "Lengthen the time until its next calibration"], "answer": 2 },
      { "id": "T1-33", "topic": "Calibration", "stem": "When adjusting a transmitter that has separate zero and span adjustments, which is normally set first?", "options": ["Span first, then zero, with no recheck", "Zero first, then span, then zero checked again", "Damping first, then the span only", "Span only, because zero never drifts"], "answer": 1 },
      { "id": "T1-34", "topic": "Calibration", "stem": "What does it mean when a reference gauge's calibration is 'traceable'?", "options": ["It links by a chain of checks to national standards", "It has a serial number that can be traced if stolen", "It was bought from a supplier on the approved list", "It has been used on the same plant for many years"], "answer": 0 },
      { "id": "T1-35", "topic": "Calibration", "stem": "A transmitter's output jumps about with every small pressure pulse from a pump. Which setting can be increased to steady it?", "options": ["Span", "Zero", "Damping", "Range"], "answer": 2 },
      { "id": "T1-36", "topic": "Calibration", "stem": "Which is the best way to check a temperature sensor at 100 °C in the workshop?", "options": ["Hold it near a heat gun beside a cheap thermometer", "Leave it in the sun beside a weather thermometer", "Touch it against the casing of a running motor", "Put it in a dry-block calibrator beside a reference probe"], "answer": 3 },
      { "id": "T1-37", "topic": "Safety", "stem": "Before removing a transmitter from a line carrying hot water under pressure, what must be done?", "options": ["Loosen the fitting slowly and let it hiss until the steam stops coming out", "Ask the operator to lower the pressure a little", "Wrap the fitting in a rag and unscrew it quickly", "Isolate it at its valves, vent and drain safely, and check for zero"], "answer": 3 },
      { "id": "T1-38", "topic": "Safety", "stem": "A transmitter is in an area shown as hazardous on the area classification drawing. Which test instrument may you use on it?", "options": ["Any meter, as long as its battery is new", "Any meter, if the job takes only a few minutes", "Only one certified for that area, under a permit", "Any meter, if it is kept inside a plastic bag"], "answer": 2 },
      { "id": "T1-39", "topic": "Safety", "stem": "Why should a 24 V DC instrument loop still be isolated, with the operator's agreement, before a transmitter is disconnected?", "options": ["A short or open loop can trip plant or upset control", "24 V DC gives a fatal shock in dry conditions", "The transmitter will explode if disconnected live", "The loop current will rise to several amps"], "answer": 0 },
      { "id": "T1-40", "topic": "Safety", "stem": "A transmitter on a line carrying caustic soda must be removed. Which extra control is most needed?", "options": ["Hearing protection and a hard hat only", "A dust mask and cotton work gloves", "Ordinary safety glasses and leather gloves", "Chemical gloves and a face shield, with lines flushed"], "answer": 3 },
      { "id": "T1-41", "topic": "Records and reporting", "stem": "Which information must a calibration record include?", "options": ["As-found and as-left readings, the reference used and the date", "The colour of the housing and the weight of the transmitter", "The price of the transmitter and the supplier's address", "The names of every operator on the shift that day"], "answer": 0 },
      { "id": "T1-42", "topic": "Records and reporting", "stem": "On a loop drawing, what does the tag 'FT-205' usually mean?", "options": ["Fuse terminal 205", "Fan thermostat 205", "Field test point 205", "Flow transmitter 205"], "answer": 3 },
      { "id": "T1-43", "topic": "Leading the team", "stem": "A junior technician's log shows a tank level of 120%. What should you do as the lead?", "options": ["Cross it out and write 100% so that the log sheet looks right to the supervisor", "Leave it, as the operator will notice it later", "Ask how it was read, check the instrument and correct the record", "Report the junior for a disciplinary hearing"], "answer": 2 },
      { "id": "T1-44", "topic": "Leading the team", "stem": "Your team must check 12 transmitters during a one-day shutdown. What should you prepare first?", "options": ["A list of the team's lunch orders for the day", "A new set of tags for every transmitter", "A spare transmitter from the store for each one on the list, just in case", "A list of each one's range, test points and reference needed"], "answer": 3 },
      { "id": "T1-45", "topic": "Records and reporting", "stem": "A transmitter fails its check and there is no spare. The plant must restart tomorrow. What is the best action?", "options": ["Adjust it until it passes at 50% of range only, and sign the record off as passed", "Tag it, report it and agree a temporary plan with the supervisor", "Leave it in service and say nothing until a spare comes", "Remove it and blank the line without telling anyone"], "answer": 1 }
    ]
  },
  "theory2": {
    "minutes": 215,
    "instructions": "Section A has 15 short answers (2 marks each). Section B has 10 essay questions (5 marks each): answer each in full sentences. Time allowed: 3 hours 35 minutes. Your answers are saved as you go.",
    "shortAnswers": [
      {
        "id": "T2-S01",
        "topic": "Temperature",
        "stem": "What resistance, in ohms, does a Pt100 sensor have at 0 °C?",
        "accepted": [
          "100",
          "100 ohms",
          "100 Ω",
          "100Ω",
          "100 ohm",
          "one hundred",
          "one hundred ohms"
        ],
        "marks": 2
      },
      {
        "id": "T2-S02",
        "topic": "Signals and loops",
        "stem": "What is the span of a 4–20 mA signal, in milliamps?",
        "accepted": [
          "16",
          "16 mA",
          "16mA",
          "16 milliamps",
          "sixteen",
          "sixteen milliamps"
        ],
        "marks": 2
      },
      {
        "id": "T2-S03",
        "topic": "Signals and loops",
        "stem": "A 250 Ω resistor carries a loop current of 20 mA. What is the voltage across it, in volts?",
        "accepted": [
          "5",
          "5 V",
          "5V",
          "5 volts",
          "five",
          "five volts"
        ],
        "marks": 2
      },
      {
        "id": "T2-S04",
        "topic": "Calibration",
        "stem": "What is the name for the difference between the reading taken going up the range and the reading taken coming down, at the same point?",
        "accepted": [
          "hysteresis",
          "hysterisis",
          "hysteresis error"
        ],
        "marks": 2
      },
      {
        "id": "T2-S05",
        "topic": "Records and reporting",
        "stem": "On an instrument drawing, what do the tag letters LT stand for?",
        "accepted": [
          "level transmitter",
          "a level transmitter",
          "level transmitters"
        ],
        "marks": 2
      },
      {
        "id": "T2-S06",
        "topic": "Signals and loops",
        "stem": "A transmitter is ranged 0–400 kPa. What current, in mA, should it send at 200 kPa?",
        "accepted": [
          "12",
          "12 mA",
          "12mA",
          "12 milliamps",
          "twelve",
          "twelve milliamps"
        ],
        "marks": 2
      },
      {
        "id": "T2-S07",
        "topic": "Temperature",
        "stem": "What is the name of the thermocouple junction at the instrument end, whose temperature the instrument must allow for?",
        "accepted": [
          "cold junction",
          "the cold junction",
          "reference junction",
          "the reference junction"
        ],
        "marks": 2
      },
      {
        "id": "T2-S08",
        "topic": "Pressure and level",
        "stem": "On a three-valve manifold, what is the valve between the high-pressure and low-pressure sides called?",
        "accepted": [
          "equalising valve",
          "equalizing valve",
          "the equalising valve",
          "the equalizing valve",
          "equaliser",
          "equalizer",
          "equaliser valve",
          "equalizer valve"
        ],
        "marks": 2
      },
      {
        "id": "T2-S09",
        "topic": "Calibration",
        "stem": "Readings taken before any adjustment is made are called the 'as-______' readings. Give the missing word.",
        "accepted": [
          "found",
          "as-found",
          "as found"
        ],
        "marks": 2
      },
      {
        "id": "T2-S10",
        "topic": "Choosing the instrument",
        "stem": "What hand-held instrument can both measure and send a 4–20 mA signal to test a loop?",
        "accepted": [
          "loop calibrator",
          "a loop calibrator",
          "mA calibrator",
          "milliamp calibrator",
          "process calibrator",
          "a process calibrator",
          "current calibrator"
        ],
        "marks": 2
      },
      {
        "id": "T2-S11",
        "topic": "Flow",
        "stem": "On an orifice-plate flow meter, the flow is 50% of maximum. What percentage of the maximum differential pressure will the transmitter see?",
        "accepted": [
          "25",
          "25%",
          "25 %",
          "25 percent",
          "twenty-five",
          "twenty five"
        ],
        "marks": 2
      },
      {
        "id": "T2-S12",
        "topic": "Calibration",
        "stem": "On a transmitter data sheet, what do the letters LRV stand for?",
        "accepted": [
          "lower range value",
          "the lower range value",
          "lower range values"
        ],
        "marks": 2
      },
      {
        "id": "T2-S13",
        "topic": "Records and reporting",
        "stem": "What is the drawing called that shows the pipes, vessels and tagged instruments of a process? (words or letters)",
        "accepted": [
          "P&ID",
          "P & ID",
          "PID",
          "P and ID",
          "piping and instrumentation diagram",
          "piping and instrument diagram",
          "process and instrumentation diagram"
        ],
        "marks": 2
      },
      {
        "id": "T2-S14",
        "topic": "Pressure and level",
        "stem": "Using 9.81 kPa for each metre of water, what pressure is at the bottom of a 2 m deep open water tank? Give the answer to the nearest whole kPa.",
        "accepted": [
          "20",
          "20 kPa",
          "20kPa",
          "19.6",
          "19.62",
          "19.62 kPa",
          "19.6 kPa",
          "twenty"
        ],
        "marks": 2
      },
      {
        "id": "T2-S15",
        "topic": "Temperature",
        "stem": "What type of cable must be used to extend a thermocouple's wires back to its instrument?",
        "accepted": [
          "compensating cable",
          "compensation cable",
          "extension cable",
          "thermocouple extension cable",
          "thermocouple compensating cable",
          "compensating",
          "extension"
        ],
        "marks": 2
      }
    ],
    "essays": [
      {
        "id": "T2-E01",
        "topic": "Planning and permits",
        "stem": "You are to calibrate a pressure transmitter fitted on a working pump line. Describe how you would plan and carry out the job safely, from getting the permit to returning the transmitter to service.",
        "modelAnswer": "I would first read the data sheet and loop drawing to find the transmitter's range, its tag and the reference I need, and check that the reference gauge or calibrator is in calibration. I would get a permit to work from the person in charge of the plant and agree with the control room operator to put the loop in manual, because the reading will change during the test. I would isolate the transmitter at its block valves, vent and drain the trapped pressure to a safe place and check that it reads zero. If the loop must be disconnected I would isolate its supply as the permit says. I would then connect the hand pump and reference, take as-found readings at 0, 25, 50, 75 and 100% going up and coming down, adjust zero and span if needed and take as-left readings. Finally I would close the vent, open the valves slowly in the right order, check the live reading with the operator, hand back the permit and complete the calibration record.",
        "markingPoints": [
          "Prepares: data sheet, range, reference instrument in calibration",
          "Permit to work and the operator told; loop put in manual",
          "Process isolation: block valves, vent and drain safely, check zero",
          "Five-point check up and down with as-found and as-left readings, adjusting as needed",
          "Returns to service in the right order, checks with the operator, signs off permit and record"
        ],
        "marks": 5
      },
      {
        "id": "T2-E02",
        "topic": "Signals and loops",
        "stem": "Explain how a 4–20 mA signal represents a measurement and why it starts at 4 mA. Then work out the current from a −20 °C to 180 °C temperature transmitter at 130 °C, and the voltage this gives across a 250 Ω resistor. Show your working.",
        "modelAnswer": "A 4–20 mA signal sends the measurement as a current. 4 mA is the bottom of the range (0%) and 20 mA is the top (100%), so the 16 mA in between is the span. A current is used because it does not change with the length or resistance of the cable. Starting at 4 mA, a 'live zero', means a two-wire transmitter still gets power at the bottom of its range, and a reading near 0 mA can only mean a fault such as a broken wire. For the transmitter: the span is 180 − (−20) = 200 °C. The measured value above the bottom is 130 − (−20) = 150 °C. 150 ÷ 200 = 0.75, or 75% of span. Current = 4 + (0.75 × 16) = 4 + 12 = 16 mA. Voltage across 250 Ω = 0.016 A × 250 Ω = 4 V.",
        "markingPoints": [
          "4 mA = 0% and 20 mA = 100%; current is not affected by cable resistance",
          "Live zero: powers the transmitter and shows a broken loop as a fault",
          "Span 200 °C and 75% of span worked out",
          "Current = 16 mA, with working shown",
          "Voltage = 4 V across 250 Ω"
        ],
        "marks": 5
      },
      {
        "id": "T2-E03",
        "topic": "Temperature",
        "stem": "Compare a thermocouple and an RTD (such as a Pt100). Say which you would choose for a hot-water line at about 80 °C and which for a furnace flue at about 700 °C, and explain why.",
        "modelAnswer": "A thermocouple is two different metals joined at the tip. Heating the tip makes a small voltage that the instrument reads, after allowing for the temperature at its own end (cold junction compensation). Thermocouples are tough, respond quickly and work to very high temperatures, but they are less accurate and must be extended with the matching compensating or extension cable. An RTD such as a Pt100 is a platinum element whose resistance rises with temperature: 100 Ω at 0 °C and about 138.5 Ω at 100 °C. It is more accurate and stable, and a three-wire or four-wire connection cancels the lead resistance, but it is more fragile and is mainly used at lower temperatures. For the hot-water line at 80 °C I would choose a Pt100 in a thermowell, because accuracy matters and the temperature is low. For the furnace flue at 700 °C I would choose a suitable thermocouple, such as type K, because it can stand the heat.",
        "markingPoints": [
          "Thermocouple: two metals make a voltage; needs cold junction compensation and matching cable",
          "RTD: resistance rises with temperature; Pt100 = 100 Ω at 0 °C",
          "RTD more accurate; 3- or 4-wire connection cancels lead resistance",
          "Chooses the RTD for 80 °C with a reason",
          "Chooses a thermocouple for 700 °C with a reason"
        ],
        "marks": 5
      },
      {
        "id": "T2-E04",
        "topic": "Pressure and level",
        "stem": "Explain how a pressure transmitter at the bottom of a tank can be used to measure level. Work out the pressure at the bottom of an open tank holding 4 m of water, and explain what would happen to the reading if the tank were filled with a lighter liquid.",
        "modelAnswer": "The weight of liquid above a point makes a pressure that rises with depth. A pressure transmitter fitted at the bottom of an open tank therefore reads a pressure that is proportional to the height of liquid above it, and it can be ranged so that 4 mA is empty and 20 mA is full. For water, each metre of depth gives about 9.81 kPa. For 4 m of water: 4 × 9.81 = 39.24 kPa, so about 39 kPa. The pressure also depends on the density of the liquid. A lighter liquid such as oil gives less pressure for the same depth, so a transmitter set up for water would read lower than the true level. The range must be worked out for the actual liquid, and the tank must be vented, or a differential pressure transmitter must be used to take away the gas pressure above the liquid in a closed tank.",
        "markingPoints": [
          "Pressure rises with depth, so pressure shows the height of liquid",
          "About 9.81 kPa per metre of water",
          "4 m gives about 39 kPa, with working",
          "A lighter liquid gives less pressure, so the level reads low",
          "Range set for the real liquid; DP transmitter for closed tanks"
        ],
        "marks": 5
      },
      {
        "id": "T2-E05",
        "topic": "Calibration",
        "stem": "Explain what traceable calibration means, why the reference instrument must be more accurate than the one being checked, and what must be done when an instrument is found to be out of tolerance.",
        "modelAnswer": "Traceable calibration means the reference used to check an instrument has itself been checked against a more accurate standard, and that one against another, in an unbroken chain back to national measurement standards. Each step has a certificate with a date and the results, so anyone can show the reading is right. The reference should be several times more accurate than the instrument under test (a ratio of about four to one is often used), so that its own small error does not decide whether the instrument passes or fails. When an instrument is found out of tolerance, the as-found readings are recorded before any adjustment. It is then adjusted and the as-left readings recorded, or it is tagged out of use if it cannot be adjusted. The fault is reported to the supervisor, because every reading taken since the last good check may be wrong, and work or product that relied on it may need to be reviewed. The calibration interval may need to be shortened.",
        "markingPoints": [
          "Traceable: unbroken chain of certified checks back to national standards",
          "Reference several times more accurate so its error does not decide the result",
          "As-found readings recorded before adjusting; as-left after",
          "Tags out of use if it cannot be corrected",
          "Reports it so earlier readings and work can be reviewed; interval reviewed"
        ],
        "marks": 5
      },
      {
        "id": "T2-E06",
        "topic": "Signals and loops",
        "stem": "A level reading in the control room shows below 4 mA (a 'low fault'). Describe how you would find the fault, safely, using a loop drawing and a loop calibrator.",
        "modelAnswer": "A reading below 4 mA means the loop is not working, because a healthy transmitter never sends less than 4 mA. First I would get the permit and tell the operator, so the reading can be ignored and the loop put in manual. I would read the loop drawing to find the power supply, the fuse or barrier, the junction box terminals and the panel input. With the operator's agreement I would measure the loop supply voltage at the panel, which is usually 24 V DC. If there is no supply, I check the fuse and the power supply unit. If the supply is there, I would check the loop current at the junction box and at the transmitter, to find where it is lost. I would isolate the loop and check the cable for a broken or loose wire with a continuity test. If the cable is good, I would use the loop calibrator to send 4, 12 and 20 mA into the panel input to prove the panel, then check the transmitter itself. I would repair the fault, test the loop and record what I found.",
        "markingPoints": [
          "Knows below 4 mA means a fault, not a low process value",
          "Permit and operator told; loop in manual",
          "Uses the loop drawing to follow supply, fuse, junction box and input",
          "Logical checks: supply, current along the loop, continuity with the loop isolated",
          "Uses the loop calibrator to prove the panel input; repairs, tests and records"
        ],
        "marks": 5
      },
      {
        "id": "T2-E07",
        "topic": "Safety",
        "stem": "Describe the main hazards when working on instruments connected to a process line, and how a lead technician would control each one.",
        "modelAnswer": "Stored pressure is the first hazard: a fitting opened under pressure can blow out with force. It is controlled by isolating at the block valves, venting and draining to a safe place and proving zero before any fitting is loosened. Hot fluids such as steam or hot water can scald, so the line is allowed to cool and gloves and a face shield are worn. Chemicals such as caustic soda or acids need chemical gloves, eye and face protection and flushing of the impulse lines, as the permit and the safety data sheet say. Electrical supplies to transmitters and panels are isolated, locked and tagged and proved dead where the permit requires it. In an area shown as hazardous on the area classification drawing, only certified equipment is used, under a permit, by authorised people. The process itself is a hazard, since a wrong signal can trip or upset the plant, so the operator puts the loop in manual. The lead technician briefs the team on all of this before work starts.",
        "markingPoints": [
          "Stored pressure: isolate, vent, drain, prove zero",
          "Heat and chemicals: cool down, correct PPE, flush lines, follow the SDS",
          "Electrical isolation, lock and tag where needed",
          "Hazardous areas: certified equipment, permit, authorised people only",
          "Process upset: operator told, loop in manual; team briefed"
        ],
        "marks": 5
      },
      {
        "id": "T2-E08",
        "topic": "Leading the team",
        "stem": "You lead a team of three on a plant shutdown. Explain how you would make sure the instrument readings and calibration records they produce are accurate and complete.",
        "modelAnswer": "Before the work, I would give each person a list of the instruments they are to check, with the tag, range, test points and acceptance tolerance, and a standard record sheet. I would check that every reference instrument has an in-date calibration label and show the team how to read it. I would brief them on the method: as-found readings first, five points up and down, the correct units, and no adjustment until the as-found readings are written down. During the work I would watch each person do at least one check, and look at their sheets as they go, so mistakes are caught early. If a reading looked wrong, such as a level over 100%, I would ask how it was taken and have it repeated, rather than change it myself. At the end I would check that every sheet is complete, signed and dated, that any failures are tagged and reported, and that the records are filed where the plant keeps them.",
        "markingPoints": [
          "Gives each member a clear task list with ranges, tolerances and a standard sheet",
          "Checks reference instruments are in calibration",
          "Briefs the method: as-found first, five points, units",
          "Supervises and checks records during the work; repeats doubtful readings",
          "Final check: complete, signed sheets, failures tagged and reported, records filed"
        ],
        "marks": 5
      },
      {
        "id": "T2-E09",
        "topic": "Flow",
        "stem": "Explain why the flow through an orifice plate is not in a straight line with the differential pressure. A transmitter shows 64% of its maximum differential pressure: work out the percentage of maximum flow, and say how the control system usually deals with this.",
        "modelAnswer": "An orifice plate makes the fluid speed up through a smaller hole, and the pressure drops. The pressure drop rises with the square of the flow, so doubling the flow gives four times the differential pressure. This means the flow is found from the square root of the differential pressure, not from the differential pressure itself. At 64% of maximum differential pressure, the flow is the square root of 0.64, which is 0.8, so the flow is 80% of maximum. Without correction, a reading of 64% would be badly wrong. The control system or the transmitter usually applies a square-root function, so the signal it shows is in step with the flow. The square-root function is set in either the transmitter or the panel, not both, otherwise the reading will be wrong again. Readings at very low flow are less reliable, so many systems cut off the display near zero flow.",
        "markingPoints": [
          "Differential pressure rises with the square of flow",
          "Flow is found from the square root of the differential pressure",
          "Square root of 0.64 = 0.8, so flow is 80%",
          "Square-root function set in the transmitter or the panel, not both",
          "Notes poor accuracy at very low flow"
        ],
        "marks": 5
      },
      {
        "id": "T2-E10",
        "topic": "Records and reporting",
        "stem": "Describe what a calibration report or certificate for a field transmitter should contain, and explain why each part is useful.",
        "modelAnswer": "The report should give the transmitter's tag number, maker, model and serial number, so there is no doubt which instrument was checked. It should give its range and the tolerance it must meet, so the results can be judged. It should list the reference instruments used, with their serial numbers and calibration due dates, to show the check is traceable. It should give the as-found readings at each test point, up and down, and the error at each point, followed by any adjustment made and the as-left readings, so anyone can see how far it had drifted. It should state clearly whether the transmitter passed or failed, with the date, the name and signature of the technician and the date of the next check. Any problems found, such as a blocked impulse line, and any follow-up needed should be noted. These records are used to plan maintenance, to set calibration intervals, and to prove the plant's measurements are correct during an audit.",
        "markingPoints": [
          "Identifies the instrument: tag, model, serial number, range and tolerance",
          "References used, with serial numbers and calibration dates",
          "As-found readings, errors, adjustments and as-left readings",
          "Pass or fail, date, name, signature and next due date",
          "Notes problems and follow-up; explains uses for maintenance and audit"
        ],
        "marks": 5
      }
    ]
  },
  "practical1": {
    "title": "Five-point calibration of a pressure transmitter on a training bench",
    "brief": "As a group, plan and carry out a five-point calibration of a 4–20 mA pressure transmitter mounted on the Centre's instrument training bench, and issue a calibration record. One member is the lead and writes a short job plan (tag, range, tolerance, references, steps, hazards). Two members connect the hand pump, reference gauge and loop with the 24 V DC bench supply switched off; the assessor checks the wiring and switches the supply on. Members then take turns to apply pressure, read the reference and read the mA output, taking as-found readings at 0, 25, 50, 75 and 100% going up and coming down. The group works out the error at each point as a percentage of span, decides whether the transmitter passes, makes any zero and span adjustment the assessor allows, takes as-left readings and completes the record. Every member makes at least two readings and signs the record for the part they did. Photograph each stage below.",
    "time": "3 hours",
    "materials": [
      "Instrument training bench with a 4–20 mA pressure transmitter (0–600 kPa or similar)",
      "Hand pressure pump, hoses and fittings",
      "Reference pressure gauge or calibrator with an in-date calibration label",
      "24 V DC loop power supply (switched by the assessor)",
      "Multimeter or loop calibrator for reading mA",
      "Job plan form and calibration record sheet",
      "Calculator"
    ],
    "photos": [
      "The written job plan, with the transmitter's range, tolerance and the references listed",
      "The loop and pump connections made with the supply off, before the assessor's check",
      "A reading being taken: reference gauge and mA reading both visible",
      "The completed as-found table with errors worked out",
      "The as-left readings after any adjustment",
      "The signed calibration record and the bench left tidy, supply off"
    ],
    "checklist": [
      "Took part in writing the job plan, including range, tolerance and hazards",
      "Checked the reference instrument's calibration label before use",
      "Made connection changes only with the supply switched off",
      "Applied pressure steadily and did not exceed the transmitter's range",
      "Read the reference and the mA output correctly, with units",
      "Worked out the error as a percentage of span correctly",
      "Recorded as-found readings before any adjustment",
      "Signed the record for their own readings and left the bench safe"
    ],
    "safety": [
      "Only the assessor switches the 24 V DC supply on; all wiring changes are made with it off",
      "Never apply more pressure than the transmitter or hoses are rated for; release pressure before disconnecting",
      "Wear safety glasses while the pump and hoses are under pressure",
      "Keep hoses tidy and the floor clear to prevent trips"
    ]
  },
  "practical2": {
    "title": "Temperature loop check with an RTD and a thermocouple",
    "brief": "As a group, check two temperature measurement loops on the Centre's training board: one with a Pt100 RTD and one with a type K thermocouple, each wired to a temperature transmitter or indicator. The board is dead while you work. First, two members inspect the wiring against the loop drawing and correct any fault the assessor has planted (for example a two-wire RTD connection where three are needed, or a copper extension on the thermocouple). The assessor then switches the board on. Next, members place each sensor beside a reference thermometer in a dry-block calibrator (or a container of warm water below 60 °C and a container of iced water) and record the reading at three temperatures. The group also uses a loop calibrator to check the indicator at 4, 12 and 20 mA. Finally, the lead writes a short loop check report that states what was found, what was corrected and whether each loop passes. Each member leads at least one part and signs for it. Photograph each stage below.",
    "time": "3 hours",
    "materials": [
      "Training board with a Pt100 RTD loop and a type K thermocouple loop (transmitters or indicators)",
      "Loop drawings for both loops",
      "Dry-block calibrator, or insulated containers of iced water and warm water",
      "Reference thermometer with an in-date calibration label",
      "Loop calibrator and multimeter",
      "Type K compensating cable, small screwdrivers and ferrules",
      "Loop check sheet and report form"
    ],
    "photos": [
      "Both loops inspected against the drawing, with the planted fault marked",
      "The fault corrected, with the board still dead",
      "Each sensor beside the reference thermometer at one test temperature",
      "The loop calibrator connected to the indicator input",
      "The completed loop check sheet with three temperature points for each loop",
      "The signed loop check report and the work area cleared"
    ],
    "checklist": [
      "Checked the wiring against the loop drawing with the board dead",
      "Found and correctly fixed the planted fault (3-wire RTD or correct compensating cable)",
      "Placed the sensor and reference together and waited for the readings to settle",
      "Recorded readings at three temperatures for each loop with correct units",
      "Used the loop calibrator correctly at 4, 12 and 20 mA",
      "Explained the difference between the RTD and the thermocouple when asked",
      "Wrote or checked a clear pass or fail result in the report",
      "Left the board dead and the area tidy"
    ],
    "safety": [
      "Work on the board only while it is dead; only the assessor switches it on",
      "The dry-block calibrator and warm water are hot: use the tongs or insulated holder provided and keep water below 60 °C",
      "Keep water away from the training board and the meters",
      "Allow probes to cool before handling them with bare hands"
    ]
  }
}
