{
  "format": "cestis-assessment-bank",
  "version": 1,
  "status": "to-check",
  "written": "2026-10-31",
  "note": "Prepared from the unit title and the trade's usual practice. An instructor must read and correct it, and mark it Ready, before it is opened for an intake.",
  "programme": "Electrical Installation",
  "qualification": {
    "id": "QUAL-EIM-L3",
    "title": "ELECTRICAL INSTALLATION AND MAINTENANCE LEVEL 3",
    "code": "MEM32507"
  },
  "level": 3,
  "unit": {
    "code": "MEMINS0092A",
    "title": "Install electrical/electronic machinery appliances, fixtures"
  },
  "theory1": {
    "minutes": 150,
    "instructions": "Answer all 45 questions. Each question has one best answer: choose it. Each question is worth 1 mark. Time allowed: 2 hours 30 minutes. Your answers are saved as you go.",
    "questions": [
      {
        "id": "T1-01",
        "topic": "Planning",
        "stem": "A client has bought a 220 V, 3 kW instantaneous water heater for a shower. What must you check before agreeing where it goes?",
        "options": [
          "The colour of the tiles and grout around it",
          "That a suitable 220 V circuit with an RCD can reach it",
          "Which brand of kettle and toaster the client uses in the kitchen",
          "Whether the shower room has a mirror and a shelf"
        ],
        "answer": 1
      },
      {
        "id": "T1-02",
        "topic": "Planning",
        "stem": "Why does a 220 V electric range (stove) usually need its own circuit from the board?",
        "options": [
          "So it can be switched off from the bedroom",
          "Because cooking appliances must always run on 110 V",
          "Its large load would overload a shared circuit",
          "So it can share a breaker with the fridge"
        ],
        "answer": 2
      },
      {
        "id": "T1-03",
        "topic": "Isolation",
        "stem": "Why is a lockable isolator fitted next to the outdoor unit of a split air conditioner?",
        "options": [
          "So a technician can isolate and lock it where they work",
          "So the outdoor unit runs more quietly at night",
          "So the client can set the room temperature from outside",
          "So rain cannot get into the unit through its cable"
        ],
        "answer": 0
      },
      {
        "id": "T1-04",
        "topic": "Fans",
        "stem": "A ceiling fan wobbles badly after it has been fitted. What is the most likely cause to check first?",
        "options": [
          "The wall switch is the wrong type for a fan",
          "The supply voltage is 220 V instead of 110 V at the fan",
          "The lamp in the fan's light kit is too bright",
          "Blades out of balance or loose mounting screws"
        ],
        "answer": 3
      },
      {
        "id": "T1-05",
        "topic": "Fans",
        "stem": "A ceiling fan is rated 110 V. In the house, the lighting circuits are 110 V and the water heater circuit is 220 V. Which supply should feed the fan?",
        "options": [
          "The 220 V water heater circuit, as it is nearest",
          "A 110 V lighting circuit, through its controller",
          "Either circuit, since fans work on both voltages",
          "A 12 V transformer from the doorbell circuit"
        ],
        "answer": 1
      },
      {
        "id": "T1-06",
        "topic": "Luminaires",
        "stem": "Which light fitting is best for the ceiling directly above a shower, where it may be sprayed?",
        "options": [
          "An open lamp holder with a bare lamp",
          "An indoor fitting with no stated IP rating, set well back",
          "A sealed fitting rated for spray in that place",
          "A decorative fitting with a fabric shade"
        ],
        "answer": 2
      },
      {
        "id": "T1-07",
        "topic": "Emergency lighting",
        "stem": "How does a maintained emergency light differ from a non-maintained one?",
        "options": [
          "It has no battery and needs no charging",
          "It only works when daylight is present",
          "It stays off unless someone presses a button",
          "It is lit normally and stays lit on battery"
        ],
        "answer": 3
      },
      {
        "id": "T1-08",
        "topic": "Emergency lighting",
        "stem": "How is the battery of a self-contained emergency light usually tested, as its maker describes?",
        "options": [
          "Remove its lamp and look at the battery",
          "Use the test switch to cut its mains supply",
          "Short the battery terminals for a moment",
          "Look at the charging light from the floor"
        ],
        "answer": 1
      },
      {
        "id": "T1-09",
        "topic": "Rating plates",
        "stem": "Before installing an imported pump motor, which rating plate detail matters most for Jamaica's supply, apart from the voltage?",
        "options": [
          "The rated frequency, which must include 50 Hz",
          "The colour the motor frame is painted",
          "The country where the motor was made",
          "The motor's weight, printed in kilograms and pounds"
        ],
        "answer": 0
      },
      {
        "id": "T1-10",
        "topic": "Motor starting",
        "stem": "Why are larger three-phase motors often started star-delta rather than direct-on-line?",
        "options": [
          "To cut the high current when starting",
          "To make the motor run faster when loaded",
          "To reverse the motor at every start",
          "To allow a smaller earth conductor"
        ],
        "answer": 0
      },
      {
        "id": "T1-11",
        "topic": "Motor protection",
        "stem": "What does a motor's thermal overload relay protect against?",
        "options": [
          "Short circuits in the supply cable",
          "Too much current for too long",
          "Lightning strikes on the building",
          "The pump running with no water"
        ],
        "answer": 1
      },
      {
        "id": "T1-12",
        "topic": "Motor control",
        "stem": "After a power cut, a lathe's motor stays off until its start button is pressed again. Which starter feature does this?",
        "options": [
          "The overload relay's reset spring",
          "A thermal fuse inside the motor",
          "The emergency lighting circuit",
          "The contactor's no-volt release"
        ],
        "answer": 3
      },
      {
        "id": "T1-13",
        "topic": "Motor control",
        "stem": "Which description fits a machine's emergency stop button?",
        "options": [
          "Green and flush, so it is not pressed by mistake",
          "Springs back and restarts the machine when released",
          "Red mushroom head on yellow, latching until reset",
          "Fitted behind the machine, out of the operator's way"
        ],
        "answer": 2
      },
      {
        "id": "T1-14",
        "topic": "Machine installation",
        "stem": "A pump is joined to its motor by a flexible coupling. With the motor isolated, what is checked after installation?",
        "options": [
          "That the coupling has been painted to match",
          "That the motor turns the pump backwards",
          "That the shafts line up, as the maker says",
          "That the pump casing has been filled with oil"
        ],
        "answer": 2
      },
      {
        "id": "T1-15",
        "topic": "Commissioning",
        "stem": "Why is a three-phase pump's direction of rotation checked briefly before it is put into full service?",
        "options": [
          "Running backwards can damage it or stop it pumping",
          "To warm up the motor windings before they are used",
          "To test the setting of the overload relay",
          "To check that the coupling guard is fitted"
        ],
        "answer": 0
      },
      {
        "id": "T1-16",
        "topic": "Machine installation",
        "stem": "Why is the final connection to a motor usually made in flexible conduit or flexible cable?",
        "options": [
          "Because it is always cheaper than rigid conduit",
          "It allows for vibration and motor adjustment",
          "Because it looks neater than rigid conduit",
          "Because then the motor needs no earth"
        ],
        "answer": 1
      },
      {
        "id": "T1-17",
        "topic": "Earthing",
        "stem": "A motor is fed through flexible metal conduit. How should it be earthed?",
        "options": [
          "Through the flexible conduit alone",
          "It needs no earth, being on a base",
          "Through its mounting bolts and base only",
          "With a separate protective conductor run"
        ],
        "answer": 3
      },
      {
        "id": "T1-18",
        "topic": "Machine installation",
        "stem": "A compressor will be mounted on a floor above an office. What should be fitted to reduce the noise and shaking reaching the building?",
        "options": [
          "An extra coat of thick paint on the steel base frame",
          "A larger motor that runs more slowly",
          "The anti-vibration mounts the maker specifies",
          "A breaker with a higher current rating"
        ],
        "answer": 2
      },
      {
        "id": "T1-19",
        "topic": "Fixing",
        "stem": "A 60 kg control cabinet will be fixed to a concrete wall. How do you make sure the fixings will hold?",
        "options": [
          "Check the maker's load data for that wall",
          "Use the biggest screws that are in the van",
          "Ask the client how strong the wall feels",
          "Glue it with construction adhesive as well"
        ],
        "answer": 0
      },
      {
        "id": "T1-20",
        "topic": "Planning",
        "stem": "Why must clear space be left in front of a control panel when choosing where to mount it?",
        "options": [
          "So that the panel looks bigger",
          "For plants and decoration",
          "To store spare materials in front",
          "So people can work and open the door"
        ],
        "answer": 3
      },
      {
        "id": "T1-21",
        "topic": "Electronic equipment",
        "stem": "Why is a surge protective device often fitted on the supply and signal lines of a CCTV system in Jamaica?",
        "options": [
          "To make the camera pictures brighter at night",
          "Lightning surges can damage the electronics",
          "To lower the electricity bill each month",
          "To give the recorder more recording time"
        ],
        "answer": 1
      },
      {
        "id": "T1-22",
        "topic": "Electronic equipment",
        "stem": "An office server is to be connected to a UPS. Which figure on the UPS must be checked against the load?",
        "options": [
          "The colour and size of its case",
          "Its VA or watt rating against the load",
          "Its weight, in case it must be moved",
          "The country where it was assembled"
        ],
        "answer": 1
      },
      {
        "id": "T1-23",
        "topic": "Earthing",
        "stem": "An electric clothes dryer with a metal case is installed on its 220 V circuit. Why must its earth be connected?",
        "options": [
          "So it dries clothes faster",
          "So the drum makes less noise when it is fully loaded",
          "So it uses less power per load",
          "So a fault to the case trips the protection"
        ],
        "answer": 3
      },
      {
        "id": "T1-24",
        "topic": "Appliances",
        "stem": "Why does a storage water heater have both a thermostat and a separate high-limit cut-out?",
        "options": [
          "The cut-out acts if the thermostat fails",
          "They are spares, so one can replace the other",
          "Both together make the water heat up faster",
          "The two parts together reduce water use"
        ],
        "answer": 0
      },
      {
        "id": "T1-25",
        "topic": "Appliances",
        "stem": "A pressure switch is fitted to a domestic water pump. What does it do?",
        "options": [
          "It measures how clean the water is",
          "It sets how fast the pump motor turns",
          "It starts and stops the pump by pressure",
          "It fills the pressure tank with air"
        ],
        "answer": 2
      },
      {
        "id": "T1-26",
        "topic": "Appliances",
        "stem": "Why is dry-run protection often fitted to a borehole pump?",
        "options": [
          "To make the pump run cooler when full",
          "To switch the pump off every night at a set time",
          "To make the pump deliver water faster",
          "To stop it running with no water in the well"
        ],
        "answer": 3
      },
      {
        "id": "T1-27",
        "topic": "Luminaires",
        "stem": "LED downlights are to be fitted in a ceiling where roof insulation will be laid over them. What must you check?",
        "options": [
          "That the maker rates them to be covered",
          "The colour of the trim around each light",
          "The wattage printed on the lamp only",
          "The type of switch on the wall"
        ],
        "answer": 0
      },
      {
        "id": "T1-28",
        "topic": "Lighting controls",
        "stem": "An outdoor security light has a PIR sensor and a photocell. What does the photocell do?",
        "options": [
          "Detects people moving in front of it",
          "Sets how long the light stays on",
          "Stops the light coming on in daylight",
          "Measures the heat given off by people"
        ],
        "answer": 2
      },
      {
        "id": "T1-29",
        "topic": "Commissioning",
        "stem": "Which order is right when commissioning a newly installed machine?",
        "options": [
          "Switch on first, then inspect, then test",
          "Run it, test it running, then inspect it",
          "Inspect it, switch on, then do dead tests",
          "Inspect, dead test, then energise and run"
        ],
        "answer": 3
      },
      {
        "id": "T1-30",
        "topic": "Commissioning",
        "stem": "During the function test of a motor starter by an authorised person, which check is made?",
        "options": [
          "That the paint on the panel is fully dry",
          "That start, stop and e-stop all work",
          "That the cables were left long enough",
          "That the motor is heavy enough to stay put"
        ],
        "answer": 1
      },
      {
        "id": "T1-31",
        "topic": "Commissioning",
        "stem": "During commissioning, an authorised person measures a motor's running current. What is it compared with?",
        "options": [
          "The full-load current on its rating plate",
          "The current printed on the invoice",
          "The length of the supply cable",
          "The colour code on the breaker"
        ],
        "answer": 0
      },
      {
        "id": "T1-32",
        "topic": "Handover",
        "stem": "Why should the client's staff be shown how to operate and isolate a new machine at handover?",
        "options": [
          "So they can repair any fault themselves",
          "To fill the time while the paperwork is done",
          "So they use it safely and can stop it fast",
          "So they can change any setting they like"
        ],
        "answer": 2
      },
      {
        "id": "T1-33",
        "topic": "Earthing",
        "stem": "Why are the metal water and gas pipes entering a building connected to the main earthing terminal?",
        "options": [
          "To make the metal pipes stronger",
          "To help stop the pipes from leaking",
          "To keep them at earth potential in a fault",
          "To carry the neutral current back"
        ],
        "answer": 2
      },
      {
        "id": "T1-34",
        "topic": "Planning",
        "stem": "A new appliance's manual asks for a 20 A circuit. The existing circuit has a 16 A breaker and 2.5 mm² cable. What should you do?",
        "options": [
          "Fit a 20 A breaker and keep the old cable",
          "Connect it anyway and see if it trips",
          "Wrap extra tape around the existing cable",
          "Check the cable rating; if low, run a new one"
        ],
        "answer": 3
      },
      {
        "id": "T1-35",
        "topic": "Appliances",
        "stem": "Why is an extract fan in a windowless bathroom often fitted with an overrun timer?",
        "options": [
          "To stop the fan motor from ever wearing out over time",
          "It runs on after the light is off, clearing steam",
          "So it makes noise to show it is working",
          "So it turns the light on when someone enters"
        ],
        "answer": 1
      },
      {
        "id": "T1-36",
        "topic": "Standby supplies",
        "stem": "A client wants to run the house from a portable generator during outages. What is the safe arrangement?",
        "options": [
          "An inlet and changeover switch, cut off from mains",
          "A lead with a plug at both ends, pushed into any socket",
          "Leads clipped onto the meter terminals",
          "Any socket, while the mains is still on"
        ],
        "answer": 0
      },
      {
        "id": "T1-37",
        "topic": "Working at height",
        "stem": "High-bay LED fittings will hang 8 m above a warehouse floor. Which is the safest way to fix them?",
        "options": [
          "From a work platform, with a safety chain on each",
          "From a ladder standing on top of a pallet",
          "Standing on the raised forks of a forklift",
          "From the top of a stack of boxes, carefully"
        ],
        "answer": 0
      },
      {
        "id": "T1-38",
        "topic": "Labelling",
        "stem": "After installing a machine's local isolator, what should its label show?",
        "options": [
          "The installer's phone number and website",
          "What it isolates, and its board and circuit",
          "The date the machine was first bought",
          "How much the machine cost the client"
        ],
        "answer": 1
      },
      {
        "id": "T1-39",
        "topic": "Electronic equipment",
        "stem": "Why must a grid-tied solar inverter be connected only as the power company and the inspector require?",
        "options": [
          "So that the inverter looks tidy on the wall",
          "So the client gets cheaper solar panels",
          "So the inverter is lighter to lift",
          "It can feed the lines, so it must cut out safely"
        ],
        "answer": 3
      },
      {
        "id": "T1-40",
        "topic": "Appliances",
        "stem": "A hand dryer is to be installed in a public washroom. Which feature is most important to check?",
        "options": [
          "That it is the loudest and fastest model",
          "That it is painted white to match",
          "That its IP rating suits a wet washroom",
          "That it has a mirror built into it"
        ],
        "answer": 2
      },
      {
        "id": "T1-41",
        "topic": "Machine installation",
        "stem": "The gasket of a motor's terminal box cover is damaged during installation. What should be done?",
        "options": [
          "Leave the gasket off and fit the cover",
          "Fit a new gasket so it keeps its IP rating",
          "Fill the gap with general sealant",
          "Drill a drain hole in the cover instead"
        ],
        "answer": 1
      },
      {
        "id": "T1-42",
        "topic": "Planning",
        "stem": "When should the cables for a new kitchen's appliances be run, compared with fitting the cupboards and tiles?",
        "options": [
          "After the tiles are on, by chasing through them",
          "Any time at all, since the order never matters",
          "After the client has moved in and is cooking",
          "Before cupboards and tiles, at agreed positions"
        ],
        "answer": 3
      },
      {
        "id": "T1-43",
        "topic": "Supervising",
        "stem": "You supervise two trainees fixing ceiling fans. What must you check before any fan is connected?",
        "options": [
          "The circuit is proved dead and the box is fan-rated",
          "The fans are a colour the client likes",
          "The trainees have their phones switched on",
          "The client is at home to watch the work"
        ],
        "answer": 0
      },
      {
        "id": "T1-44",
        "topic": "Isolation",
        "stem": "A machine has been installed and tested by a team using a group lock-off. How is the supply restored?",
        "options": [
          "Anyone nearby switches it on when ready",
          "The client switches it on when they arrive",
          "Each worker removes their own lock first",
          "The trainee who arrived last switches it on"
        ],
        "answer": 2
      },
      {
        "id": "T1-45",
        "topic": "Records",
        "stem": "Why is the overload setting written on a label inside the starter door after commissioning?",
        "options": [
          "To decorate the inside of the door",
          "So a later check can see if it was changed",
          "To show what the starter cost the client",
          "To list the trainees who wired it up"
        ],
        "answer": 1
      }
    ]
  },
  "theory2": {
    "minutes": 215,
    "instructions": "Section A has 15 short answers (2 marks each). Section B has 10 essay questions (5 marks each): answer each in full sentences. Time allowed: 3 hours 35 minutes. Your answers are saved as you go.",
    "shortAnswers": [
      {
        "id": "T2-S01",
        "topic": "Motor control",
        "stem": "What is the name of the electrically operated switch in a motor starter that closes when its coil is energised?",
        "accepted": [
          "contactor",
          "a contactor",
          "the contactor",
          "contactors",
          "magnetic contactor"
        ],
        "marks": 2
      },
      {
        "id": "T2-S02",
        "topic": "Motor control",
        "stem": "What do the letters VSD stand for, a device that changes a motor's speed by changing its supply frequency?",
        "accepted": [
          "variable speed drive",
          "variable-speed drive",
          "variable speed drives",
          "variable frequency drive",
          "variable-frequency drive"
        ],
        "marks": 2
      },
      {
        "id": "T2-S03",
        "topic": "Lighting controls",
        "stem": "What do the letters PIR stand for on a security light's movement sensor?",
        "accepted": [
          "passive infrared",
          "passive infra-red",
          "passive infra red",
          "passive infrared sensor"
        ],
        "marks": 2
      },
      {
        "id": "T2-S04",
        "topic": "Emergency lighting",
        "stem": "Which type of emergency light is normally off and lights only when the mains fails?",
        "accepted": [
          "non-maintained",
          "non maintained",
          "nonmaintained",
          "a non-maintained",
          "non-maintained emergency light"
        ],
        "marks": 2
      },
      {
        "id": "T2-S05",
        "topic": "Motor protection",
        "stem": "A motor's rating plate shows a full-load current of 7.5 A. To what current, in amps, should its overload relay normally be set?",
        "accepted": [
          "7.5",
          "7.5 A",
          "7.5A",
          "7.5 amps",
          "7.5 amperes"
        ],
        "marks": 2
      },
      {
        "id": "T2-S06",
        "topic": "Machine installation",
        "stem": "What is the name of the part that joins a motor shaft to a pump shaft and allows for slight misalignment?",
        "accepted": [
          "flexible coupling",
          "coupling",
          "a coupling",
          "a flexible coupling",
          "shaft coupling"
        ],
        "marks": 2
      },
      {
        "id": "T2-S07",
        "topic": "Motor starting",
        "stem": "What is the name of the starting method that first connects a motor's windings in star and then changes them to delta?",
        "accepted": [
          "star-delta",
          "star delta",
          "star/delta",
          "star-delta starting",
          "star-delta starter",
          "wye-delta",
          "wye delta"
        ],
        "marks": 2
      },
      {
        "id": "T2-S08",
        "topic": "Isolation",
        "stem": "What is the name of the switch fitted near a machine so that it can be isolated and locked off at the machine?",
        "accepted": [
          "local isolator",
          "isolator",
          "a local isolator",
          "an isolator",
          "isolating switch",
          "disconnect",
          "disconnect switch",
          "safety switch"
        ],
        "marks": 2
      },
      {
        "id": "T2-S09",
        "topic": "Calculations",
        "stem": "A 1.5 kW pump motor runs for 6 hours a day. How many kWh does it use each day?",
        "accepted": [
          "9",
          "9 kWh",
          "9kWh",
          "nine",
          "9.0",
          "9 kwh"
        ],
        "marks": 2
      },
      {
        "id": "T2-S10",
        "topic": "Motor control",
        "stem": "What colour is the head of a machine's emergency stop button?",
        "accepted": [
          "red",
          "Red",
          "red on yellow",
          "red with yellow background"
        ],
        "marks": 2
      },
      {
        "id": "T2-S11",
        "topic": "Appliances",
        "stem": "What word describes an appliance connected straight into the fixed wiring, without a plug and socket?",
        "accepted": [
          "hard-wired",
          "hardwired",
          "hard wired",
          "fixed",
          "permanently connected",
          "fixed wired",
          "fixed-wired"
        ],
        "marks": 2
      },
      {
        "id": "T2-S12",
        "topic": "Motor starting",
        "stem": "About how many times its full-load current does a motor usually draw when started direct-on-line: about 2, about 6 or about 20?",
        "accepted": [
          "6",
          "about 6",
          "six",
          "about six",
          "6 times",
          "6x"
        ],
        "marks": 2
      },
      {
        "id": "T2-S13",
        "topic": "Luminaires",
        "stem": "What word on an LED lamp's pack shows that it can be used with a dimmer switch?",
        "accepted": [
          "dimmable",
          "Dimmable"
        ],
        "marks": 2
      },
      {
        "id": "T2-S14",
        "topic": "Fixing",
        "stem": "What is the name of the slotted steel channel often used to mount equipment and fittings on walls and ceilings?",
        "accepted": [
          "strut",
          "strut channel",
          "channel strut",
          "slotted channel",
          "support channel",
          "slotted strut",
          "metal framing channel"
        ],
        "marks": 2
      },
      {
        "id": "T2-S15",
        "topic": "Commissioning",
        "stem": "What instrument, clipped around one conductor, does an authorised person use to measure a motor's running current?",
        "accepted": [
          "clamp meter",
          "a clamp meter",
          "clamp-on ammeter",
          "clamp ammeter",
          "clamp-on meter",
          "tong tester",
          "clamp on ammeter"
        ],
        "marks": 2
      }
    ],
    "essays": [
      {
        "id": "T2-E01",
        "topic": "Planning",
        "stem": "A client in Montego Bay wants a 220 V split air conditioner installed in a bedroom. Explain how you would plan the electrical side of the installation.",
        "modelAnswer": "I would first read the unit's manual and rating plate to find the supply voltage, the frequency (it must include 50 Hz), the current and the size of circuit and breaker the maker asks for. I check the board has space and capacity for a new 220 V circuit, and plan its own circuit with the right cable size for the current, the length and the route, and a breaker of the right type. I plan a lockable isolator within sight of the outdoor unit, rated for outdoor use, so a technician can isolate it where they work. I agree with the client and the air-conditioning fitter where the indoor and outdoor units go, the cable route between them, and the route for the condensate pipe, so the water cannot drip onto electrical parts. I plan the earthing of the units, the fixings, and the PPE and access needed for the outdoor unit. Finally I plan the tests: dead tests, then commissioning by an authorised person, and the records.",
        "markingPoints": [
          "Checks manual and rating plate: voltage, 50 Hz, current, circuit size",
          "Plans a dedicated 220 V circuit with correctly sized cable and breaker",
          "Plans a lockable outdoor-rated isolator within sight of the outdoor unit",
          "Coordinates positions, routes and condensate with client and fitter",
          "Plans earthing, safe access, tests and records"
        ],
        "marks": 5
      },
      {
        "id": "T2-E02",
        "topic": "Machine installation",
        "stem": "Describe how you would install a three-phase pump motor with a direct-on-line starter and a local isolator, from delivery to handover.",
        "modelAnswer": "On delivery I check the motor and starter against the order and the drawings, and check the rating plate for voltage, 50 Hz, power and full-load current. I mount the starter and the lockable local isolator in the agreed positions, with fixings rated for their weight. The motor is lifted onto its base with proper lifting gear, levelled with shims, and its shaft lined up with the pump shaft as the maker says. I run the supply cable from the board to the isolator and starter, and a flexible connection to the motor, with a separate protective conductor. I terminate the cores in the right order, tighten to torque and label everything. With everything still isolated, locked and proved dead, I carry out continuity, insulation resistance and polarity tests and record them. I set the overload relay to the motor's full-load current. An authorised person then energises it, checks the direction of rotation briefly and the running current, and tests start, stop and the emergency stop. Finally I hand over the records and show the client's staff how to use and isolate it.",
        "markingPoints": [
          "Checks equipment and rating plate on delivery",
          "Mounts starter, isolator and motor correctly, with alignment",
          "Wires with flexible final connection and separate protective conductor, terminated and labelled",
          "Dead tests with the circuit isolated; overload set to full-load current",
          "Authorised person energises, checks rotation, current and controls; handover"
        ],
        "marks": 5
      },
      {
        "id": "T2-E03",
        "topic": "Motor starting",
        "stem": "Compare direct-on-line starting, star-delta starting, a soft starter and a variable speed drive. Say when each would be a good choice.",
        "modelAnswer": "Direct-on-line (DOL) starting connects the motor straight to the full supply. It is simple and cheap, but the motor draws a high starting current, often about six times its full-load current, and starts with a jolt. It suits small motors where the supply can take the surge. Star-delta starting connects the windings in star first, which reduces the starting current to about a third, then changes to delta to run. It suits larger motors that start with a light load, such as fans, but the motor must be wound for delta running at the supply voltage. A soft starter uses electronics to raise the voltage gradually, giving a smooth start and lower current, which suits pumps where sudden starts cause water hammer. A variable speed drive changes the frequency and voltage, so it can control the speed all the time, not just at start. It costs more, but saves energy on fans and pumps that do not need full speed, and gives a very smooth start.",
        "markingPoints": [
          "DOL: simple, high starting current, suits small motors",
          "Star-delta: reduces starting current, suits larger lightly loaded starts",
          "Soft starter: gradual voltage rise, smooth start, suits pumps",
          "VSD: controls speed by frequency, saves energy, smooth start",
          "Gives a sensible choice for each with a reason"
        ],
        "marks": 5
      },
      {
        "id": "T2-E04",
        "topic": "Appliances",
        "stem": "Explain how to install a 220 V instantaneous shower water heater safely.",
        "modelAnswer": "I read the maker's instructions first, and check the heater's rating against the supply: 220 V and its current. It needs its own circuit from the board, with a cable sized for its current and the length of run, a breaker of the right rating, and RCD protection, because it is in a wet place. A suitable double-pole isolating switch is fitted where it can be reached but is out of reach of anyone in the shower, unless the maker says otherwise. The heater must be fitted where its IP rating allows, and the cable entry must be sealed as the maker says so water cannot get in. The heater's earth must be connected, and metal pipework bonded as required. All work is done with the circuit isolated, locked off and proved dead. The plumber fills the heater with water before it is ever switched on, because heating with no water burns out the element. After dead tests, an authorised person energises it and checks it works and the RCD trips correctly.",
        "markingPoints": [
          "Follows maker's instructions; checks rating against supply",
          "Own circuit, correct cable and breaker, RCD protection",
          "Double-pole isolator positioned safely; IP rating and sealed entries",
          "Earthing and bonding; works with the circuit isolated and proved dead",
          "Filled with water before switching on; dead tests then authorised energising and RCD check"
        ],
        "marks": 5
      },
      {
        "id": "T2-E05",
        "topic": "Luminaires",
        "stem": "Your team is to install the lighting in a new shop, including LED panels, emergency lights and outdoor floodlights. Explain how you would install and check them.",
        "modelAnswer": "I would follow the lighting layout and the specification, and check each fitting's datasheet for its voltage, power, IP rating and fixing method. LED panels are fixed to the ceiling grid or to the structure with their own supports, not hung on the cable. Emergency lights are placed as the layout shows, such as over exits and along escape routes, and are connected to an unswitched supply from the local lighting circuit so they can charge and sense a mains failure. Outdoor floodlights must have a suitable IP rating, sealed cable entries and fixings that will not rust, and are aimed so they do not dazzle drivers or neighbours. All the work is done with the circuits isolated, locked off and proved dead, using platforms or ladders safely. After dead tests, an authorised person energises the circuits, and the team checks each switch, sensor and control works, and that each emergency light works on battery for its rated time. Results are recorded and handed over.",
        "markingPoints": [
          "Follows the layout; checks datasheets for voltage, IP and fixing",
          "Fittings supported by their own fixings",
          "Emergency lights positioned on routes and fed from an unswitched supply",
          "Outdoor floodlights: IP rating, sealed entries, rust-proof fixings, aimed correctly",
          "Safe isolation and access; dead tests, authorised energising, function and emergency duration tests recorded"
        ],
        "marks": 5
      },
      {
        "id": "T2-E06",
        "topic": "Electronic equipment",
        "stem": "Explain how to install a CCTV system with a recorder, cameras and a UPS so that the electronic equipment is protected and works reliably.",
        "modelAnswer": "I would plan the positions of the cameras and recorder with the client and check the maker's data for voltage, power and the cable types needed. The recorder and UPS go in a cool, dry, ventilated place, with the UPS rated above the total load in VA or watts. The supply for the system comes from a suitable circuit, and surge protective devices are fitted on the supply and, where the cables run outside, on the camera lines, because lightning surges are common and can destroy electronics. Camera cables are kept apart from power cables to avoid interference, and outdoor connections are sealed against water. Equipment is earthed as the makers say. I handle the circuit boards and connectors carefully to avoid static damage. Low-voltage equipment is never connected to a 110 V or 220 V supply by mistake, so supplies are checked and labelled. After testing, the system is set up, each camera's picture and recording are checked, and the settings and passwords are handed to the client securely.",
        "markingPoints": [
          "Plans positions and checks maker's data",
          "Recorder and UPS in a suitable place; UPS rated above the load",
          "Surge protection on supply and outdoor lines",
          "Segregation, sealed outdoor connections, earthing and static care",
          "Checks pictures and recording; hands over settings securely"
        ],
        "marks": 5
      },
      {
        "id": "T2-E07",
        "topic": "Commissioning",
        "stem": "Describe how a newly installed machine is commissioned, and explain why the steps are done in that order.",
        "modelAnswer": "First the installation is inspected while it is dead: fixings, guards, alignment, cable terminations, labels and earthing. Inspection comes first because many faults can be seen and fixed safely before any testing. Next, with the supply still isolated, locked off and proved dead, the dead tests are done: continuity of the protective conductors, insulation resistance and polarity. These find hidden faults, such as a broken earth or damaged insulation, that could cause a shock or fire when the supply is switched on. The overload and other settings are made from the rating plate and the manual. Only when the dead tests have passed does an authorised person energise the machine. Then the live checks are made: a brief run to check the direction of rotation, the running current against the rating plate, and the start, stop and emergency stop. Finally the results and settings are recorded, the client's staff are shown how to use and isolate the machine, and the documents are handed over.",
        "markingPoints": [
          "Visual inspection first while dead, with reason",
          "Dead tests next with the supply isolated and proved dead, with reason",
          "Settings made from rating plate and manual",
          "Authorised person energises only after tests pass; rotation, current and controls checked",
          "Records, training and handover"
        ],
        "marks": 5
      },
      {
        "id": "T2-E08",
        "topic": "Machine installation",
        "stem": "Explain how to mount and connect a machine that vibrates, such as a compressor or a large pump, so that it runs well and its connections stay safe.",
        "modelAnswer": "The machine is set on a firm base or plinth that can take its weight and vibration. It is levelled with shims and fixed with the bolts and anti-vibration mounts the maker specifies, so shaking is not passed into the building. If a motor drives a pump or compressor through a coupling or belts, the shafts are lined up carefully as the maker says, because poor alignment causes vibration and wears bearings. The electrical connection to the machine is made with flexible conduit or flexible cable, so the movement does not crack rigid conduit or loosen terminals, and a separate protective conductor is run, so the earth does not rely on the flexible conduit. Terminals are tightened to torque, and lock washers or self-locking nuts are used on fixings. After a short run-in period, the fixings, alignment and terminals are checked again, with the machine isolated, because things often settle and loosen at first.",
        "markingPoints": [
          "Firm base, levelled, fixed with specified anti-vibration mounts",
          "Shafts or belts aligned as the maker says, with reason",
          "Flexible final connection with separate protective conductor",
          "Terminals torqued; locking fixings used",
          "Re-check of fixings, alignment and terminals after run-in, with the machine isolated"
        ],
        "marks": 5
      },
      {
        "id": "T2-E09",
        "topic": "Safety",
        "stem": "Explain the hazards when installing and connecting a heavy machine in a busy workshop, and how your team would control each one.",
        "modelAnswer": "Manual handling and lifting are a main hazard: the machine can fall or crush someone. The team plans the lift, uses a hoist, forklift or trolley as the Centre's rules allow, checks the lifting gear, and keeps people away from under the load. Other people in the workshop are a hazard to themselves and to us, so the area is barriered off and signed. Electric shock is a hazard when connecting to the supply, so the circuit is isolated, locked off and tagged by each worker, and proved dead with a tester checked before and after. Stored energy, such as springs, air pressure or capacitors in the machine, is released or blocked as the manual says. Drilling for fixings creates dust and noise, so safety glasses, dust masks and ear protection are worn, and hidden cables and pipes are found with a detector first. Trailing leads and off-cuts cause trips, so the area is kept tidy. The team gives a toolbox talk on these controls before starting.",
        "markingPoints": [
          "Lifting hazard controlled with planned lift and proper equipment",
          "Area barriered and signed to protect others",
          "Electric shock controlled by safe isolation with locks and a checked tester",
          "Stored energy released; drilling hazards controlled with PPE and cable detection",
          "Housekeeping and a toolbox talk before starting"
        ],
        "marks": 5
      },
      {
        "id": "T2-E10",
        "topic": "Supervising",
        "stem": "As a Level 3 electrician, you lead a team installing 30 ceiling fans and 60 light fittings in a new apartment block in Kingston. Describe how you would plan, supervise and check the work.",
        "modelAnswer": "I would check the drawings and specification for the positions, the fittings and the circuits, and check the delivered fans and fittings match and are undamaged, rated for the right voltage. I make sure every fan position has a fan-rated box or support fixed to the structure. I plan the work floor by floor, share it by skill, and pair less experienced members with experienced ones. I set out safe access: platforms or ladders checked and used correctly. Each circuit is isolated, locked off with each worker's own lock, and proved dead before work. I give a short demonstration of the standard I expect, then check the first few installations of each person: the fixing, the earth connection, terminations and the fan balance. After that I spot-check and use a checklist for each apartment. The team does the dead tests and records them, and an authorised person energises and checks each fan and light works. I keep a progress record and report problems early to the manager.",
        "markingPoints": [
          "Checks drawings, delivered items and fan-rated supports",
          "Plans and shares work with pairing for training",
          "Safe access and safe isolation with personal locks",
          "Demonstrates the standard, checks first installations, then uses a checklist",
          "Dead tests recorded, authorised energising and function checks, progress reporting"
        ],
        "marks": 5
      }
    ]
  },
  "practical1": {
    "title": "Install a set of fixtures from a layout: LED fittings, emergency lights, a ceiling fan and an extract fan with overrun timer",
    "brief": "As a group, install and connect a set of fixtures in the Centre's training room or bay from the layout and datasheets given by the assessor: two LED fittings on a switched circuit, one maintained and one non-maintained emergency light fed from an unswitched supply, a ceiling fan with its controller on a fan-rated box, and an extract fan with an overrun timer. First, write a short installation plan: the positions measured from the layout, the fixing method for each item, the circuit for each, and the access equipment. The circuit is isolated, every member fits their own lock and tag, and it is proved dead with a tester checked on a proving unit before and after. Share the work so every member installs and connects at least one item, while another member checks it against the datasheet and initials the checklist. Carry out and record continuity, insulation resistance (with electronic items disconnected as the makers say) and polarity tests. The instructor then energises the circuits while the group watches, and the group records the function checks, including the emergency lights working on battery. Photograph each stage below and add the photos to the group's practical.",
    "time": "4 hours",
    "materials": [
      "Training room or bay with a lockable supply, ceiling grid or fixing board, and a layout from the assessor",
      "Two LED fittings, one maintained and one non-maintained emergency light, a ceiling fan with controller and fan-rated box, an extract fan with overrun timer",
      "Datasheets and makers' instructions for each item",
      "Cable, conduit or trunking, boxes, fixings and switches as the layout shows",
      "Hand tools, drill, cable and pipe detector, torque screwdriver",
      "Lock, tag, multi-lock hasp, voltage tester and proving unit",
      "Continuity and insulation resistance tester, and test record sheets",
      "Stepladders or a work platform, as the Centre's rules allow"
    ],
    "photos": [
      "The installation plan with positions and fixing methods",
      "The supply isolated with every member's lock, and the tester on the proving unit",
      "The fan-rated box fixed to the structure before the fan is hung",
      "Each item installed, with its connections before the cover goes on",
      "The initialled checklist and the completed test records",
      "The emergency lights lit on battery during the instructor's function test"
    ],
    "checklist": [
      "Helped write a clear installation plan from the layout",
      "Took part in safe isolation and kept the circuit dead while working",
      "Fixed their item securely with the right fixings, level and in the right position",
      "Connected it correctly to the right supply (switched or unswitched) with earth connected",
      "Checked another member's item against its datasheet and recorded the check",
      "Carried out and recorded dead tests, disconnecting electronic items where the maker says",
      "Used access equipment safely and left the area clean"
    ],
    "safety": [
      "Every member's lock stays on until all the work is done; prove dead with a tester checked before and after",
      "Only the instructor energises the circuits, after the dead tests pass",
      "Use stepladders or a platform as the Centre's rules say, with a second person footing ladders",
      "Use a cable and pipe detector before drilling; wear safety glasses and a dust mask when drilling overhead"
    ]
  },
  "practical2": {
    "title": "Install a motor with a direct-on-line starter and local isolator, set the overload and complete a commissioning record",
    "brief": "As a group, install a small motor on its base with a direct-on-line starter and a lockable local isolator on the training bay, from the drawing given by the assessor. First, read the motor's rating plate and the starter's datasheet, and plan the layout, cable sizes and the order of work. The bay supply is isolated, every member fits their own lock and tag, and it is proved dead with a tester checked on a proving unit before and after. Share the work so that every member does a part and another member checks it: mounting the starter and isolator; mounting the motor, levelling it with shims and lining it up with its load or coupling; wiring the supply, the control circuit and a flexible connection to the motor with a separate protective conductor; and labelling. Set the overload relay to the full-load current on the rating plate. Carry out and record continuity, insulation resistance and polarity tests. The instructor then energises the motor while the group watches from a safe position, checks the direction of rotation and the start, stop and emergency stop, and measures the running current; the group records these on the commissioning record. Photograph each stage below and add the photos to the group's practical.",
    "time": "4 hours",
    "materials": [
      "Small motor (single- or three-phase, as the bay supplies) with a base and coupling or load",
      "Direct-on-line starter with overload relay, start, stop and emergency stop buttons",
      "Lockable local isolator",
      "Cable, flexible conduit or flexible cable, glands, fixings and labels",
      "Shims, straight edge, spirit level and spanners",
      "Hand tools, crimp tool and torque screwdriver",
      "Lock, tag, multi-lock hasp, voltage tester and proving unit",
      "Continuity and insulation resistance tester, and a commissioning record form",
      "Lifting help or a hoist, as the Centre's rules require"
    ],
    "photos": [
      "The motor rating plate and the group's layout plan",
      "The supply isolated with every member's lock, and the tester on the proving unit",
      "The motor levelled and lined up, with the straight edge on the coupling",
      "The wired starter, with the overload set and labelled",
      "The flexible connection at the motor, with the separate protective conductor",
      "The completed commissioning record after the instructor's run test"
    ],
    "checklist": [
      "Read the rating plate correctly and used it to plan and set the overload",
      "Took part in safe isolation and kept the bay dead while working",
      "Mounted their part securely, level and lined up as the maker says",
      "Wired and terminated neatly, to torque, with a separate protective conductor at the motor",
      "Checked another member's work and recorded the check",
      "Carried out and recorded continuity, insulation and polarity tests correctly",
      "Recorded the instructor's rotation, controls and current checks on the commissioning record"
    ],
    "safety": [
      "Every member's lock stays on until the group has finished and tested; prove dead with a tester checked before and after",
      "Only the instructor energises and runs the motor; everyone else stands clear of the coupling and shaft",
      "Fit the coupling guard before any run",
      "Lift the motor with help or a hoist as the Centre's rules require"
    ]
  }
}